{
 "config": {
  "raw_dir": "data/raw",
  "minute_dir": "data/minute",
  "out_dir": "results/ornl",
  "alarm": {
   "k": 20,
   "n": 30,
   "merge_gap": 30
  },
  "threshold_margin": 1.25,
  "margin_grid": [
   0.5,
   0.6,
   0.7,
   0.8,
   0.9,
   1.0,
   1.1,
   1.25,
   1.5,
   1.75,
   2.0,
   2.5,
   3.0,
   4.0,
   6.0
  ]
 },
 "events": [
  {
   "day": "door",
   "fault": "lt_door_open",
   "start": "09:40",
   "end": "14:30",
   "evidence": "LT compressor power and discharge temperature step up at 09:40; defrost pull-down ends about 14:30"
  },
  {
   "day": "ice",
   "fault": "lt_evap_ice",
   "start": "00:00",
   "end": "23:59",
   "evidence": "valve feeds continuously from the first minute; ice was built up on earlier days"
  },
  {
   "day": "valve",
   "fault": "lt_eev_stuck",
   "start": "13:50",
   "end": "23:59",
   "evidence": "after the 12:15 defrost the coil never pulls down; superheat stays above 30 K"
  },
  {
   "day": "fan",
   "fault": "mt_evap_fan",
   "start": "00:00",
   "end": "17:00",
   "evidence": "shelf temperatures T-401/T-404/T-405/T-513 are offset until about 17:00, then step back"
  },
  {
   "day": "cond",
   "fault": "cond_blockage",
   "start": "13:05",
   "end": "15:20",
   "evidence": "head pressure and MT compressor power step up at 13:05 and back at 15:20"
  },
  {
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "start": "00:00",
   "end": "23:59",
   "evidence": "no visible onset anywhere in the file; whole day used"
  }
 ],
 "anomalies": [
  {
   "day": "base_C",
   "start": "07:25",
   "end": "23:59",
   "note": "MT case return air +4 K, air drop across the coil +5 K, valve feeding ~100% from 07:25"
  }
 ],
 "summary": [
  {
   "method": "rules",
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 310.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 121.3731,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "method": "raw",
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 153.3989,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 39.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 195.4037,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "temp_alarm",
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 51.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 33.6503,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 323.7389,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  }
 ],
 "event_rows": [
  {
   "method": "rules",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7925
  },
  {
   "method": "rules",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 374.0,
   "alarm_fraction": 0.0597,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.0338
  },
  {
   "method": "rules",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 79.0,
   "alarm_fraction": 0.8705,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 17.2197
  },
  {
   "method": "rules",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 384.0,
   "alarm_fraction": 0.0323,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.3771
  },
  {
   "method": "rules",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.0202
  },
  {
   "method": "rules",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5333
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0069
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0092
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0158
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0052
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0043
  },
  {
   "method": "raw",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0059
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 37.0,
   "alarm_fraction": 0.4639,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.5134
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7944,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.9533
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 0.0,
   "alarm_fraction": 0.9279,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 14.0805
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7495
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 50.0,
   "alarm_fraction": 0.6324,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.9638
  },
  {
   "method": "hybrid",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9555
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -1.0309
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4246
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_case_warm",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 22.415
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.8441
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -2.0037
  },
  {
   "method": "temp_alarm",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4079
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9307
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9095
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9977
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9206
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9431
  },
  {
   "method": "raw_iforest",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9199
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1626
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1073
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5943
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0678
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1581
  },
  {
   "method": "raw_knn",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0871
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 40.0,
   "alarm_fraction": 0.4467,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.6057
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.6281
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.6835
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7187
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 60.0,
   "alarm_fraction": 0.5588,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.325
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_A",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7097
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.915
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 70.0,
   "alarm_fraction": 0.2069,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.1547
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 80.0,
   "alarm_fraction": 0.8689,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 17.2197
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 388.0,
   "alarm_fraction": 0.0167,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.2847
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0552
  },
  {
   "method": "rules",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6667
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.4306
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 510.0,
   "alarm_fraction": 0.5028,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 138.4747
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 0.0,
   "alarm_fraction": 1.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 101.1212
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1255
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 35.0,
   "alarm_fraction": 0.7426,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 67.9489
  },
  {
   "method": "raw",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.2672
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 37.0,
   "alarm_fraction": 0.4639,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.9602
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.6485
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 15.9398
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.8623
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 45.0,
   "alarm_fraction": 0.6691,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 3.5806
  },
  {
   "method": "hybrid",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6042
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -1.0309
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4246
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_case_warm",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 22.415
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.8441
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -2.0037
  },
  {
   "method": "temp_alarm",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4079
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.006
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.0008
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.0569
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9566
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9842
  },
  {
   "method": "raw_iforest",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9654
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.2722
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 734.0,
   "alarm_fraction": 0.1299,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 2.2348
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 38.0,
   "alarm_fraction": 0.518,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 2.2364
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1441
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 51.0,
   "alarm_fraction": 0.625,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": true,
   "peak": 1.6674
  },
  {
   "method": "raw_knn",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1636
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 37.0,
   "alarm_fraction": 0.4605,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.9234
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.9632,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 3.0839
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 0.0,
   "alarm_fraction": 1.0,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 16.0294
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6734
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 44.0,
   "alarm_fraction": 0.6765,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 3.769
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_B",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6086
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.8736
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 310.0,
   "alarm_fraction": 0.075,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.0871
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 80.0,
   "alarm_fraction": 0.8689,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 17.179
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 384.0,
   "alarm_fraction": 0.0264,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.3744
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0083
  },
  {
   "method": "rules",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6667
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0045
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0062
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0094
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0033
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0032
  },
  {
   "method": "raw",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0036
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.4502,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.6857
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.7519
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.7112
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7315
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 36.0,
   "alarm_fraction": 0.7353,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 5.1165
  },
  {
   "method": "hybrid",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7144
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -1.0309
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4246
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_case_warm",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 22.415
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.8441
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -2.0037
  },
  {
   "method": "temp_alarm",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4079
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9307
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9304
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.0123
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9136
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9324
  },
  {
   "method": "raw_iforest",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9162
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0183
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0142
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0729
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0083
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0211
  },
  {
   "method": "raw_knn",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0103
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.299,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.6482
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.1357
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.6526
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5598
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 81.0,
   "alarm_fraction": 0.4044,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.5628
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_C",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5083
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.7646
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 217.0,
   "alarm_fraction": 0.1299,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.1248
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 79.0,
   "alarm_fraction": 0.8705,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 17.1717
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 376.0,
   "alarm_fraction": 0.0921,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.4656
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.0599
  },
  {
   "method": "rules",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5414
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0058
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0072
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0116
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0043
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0038
  },
  {
   "method": "raw",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0047
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.457,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.119
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.9261
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.5425
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9131
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 41.0,
   "alarm_fraction": 0.6985,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 4.4741
  },
  {
   "method": "hybrid",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.6612
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -1.0309
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4246
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_case_warm",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 22.415
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.8441
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -2.0037
  },
  {
   "method": "temp_alarm",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4079
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9543
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9234
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.0203
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9375
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9397
  },
  {
   "method": "raw_iforest",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9344
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1444
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1022
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5706
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0903
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1561
  },
  {
   "method": "raw_knn",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0816
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.4536,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.7769
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.639
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.4884
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 383.0,
   "alarm_fraction": 0.142,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.7265
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 55.0,
   "alarm_fraction": 0.5956,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.5167
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_D",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5562
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.8194
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 384.0,
   "alarm_fraction": 0.0438,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.002
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 80.0,
   "alarm_fraction": 0.8689,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 17.1679
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": true,
   "delay_min": 384.0,
   "alarm_fraction": 0.0264,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 1.3714
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0002
  },
  {
   "method": "rules",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5333
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0034
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0041
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0068
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0025
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0022
  },
  {
   "method": "raw",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0028
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.4536,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.8541
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 3.0972
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 14.0243
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.703
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 41.0,
   "alarm_fraction": 0.6985,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 4.6842
  },
  {
   "method": "hybrid",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 1.19
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -1.0309
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4246
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_case_warm",
   "diagnosis_ok": false,
   "right_reason": false,
   "peak": 22.415
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.8441
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -2.0037
  },
  {
   "method": "temp_alarm",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": -0.4079
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9291
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9003
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9939
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.8927
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9179
  },
  {
   "method": "raw_iforest",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.9171
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1557
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1057
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.5793
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0629
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.1675
  },
  {
   "method": "raw_knn",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.0986
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "door",
   "fault": "lt_door_open",
   "detected": true,
   "delay_min": 39.0,
   "alarm_fraction": 0.2818,
   "diagnosis": "lt_door_open",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.5825
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "ice",
   "fault": "lt_evap_ice",
   "detected": true,
   "delay_min": 33.0,
   "alarm_fraction": 0.7778,
   "diagnosis": "lt_evap_ice",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 2.3643
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "valve",
   "fault": "lt_eev_stuck",
   "detected": true,
   "delay_min": 64.0,
   "alarm_fraction": 0.8951,
   "diagnosis": "lt_eev_stuck",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 13.9895
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "fan",
   "fault": "mt_evap_fan",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.659
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "cond",
   "fault": "cond_blockage",
   "detected": true,
   "delay_min": 77.0,
   "alarm_fraction": 0.3603,
   "diagnosis": "cond_blockage",
   "diagnosis_ok": true,
   "right_reason": true,
   "peak": 1.501
  },
  {
   "method": "hybrid_no_guard",
   "fold": "base_E",
   "day": "evapblock",
   "fault": "mt_evap_blockage",
   "detected": false,
   "delay_min": null,
   "alarm_fraction": 0.0,
   "diagnosis": null,
   "diagnosis_ok": null,
   "right_reason": false,
   "peak": 0.8976
  }
 ],
 "false_alarm_rows": [
  {
   "method": "rules",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "temp_alarm",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_iforest",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_knn",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid_no_guard",
   "day": "base_A",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "rules",
   "day": "base_B",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw",
   "day": "base_B",
   "days": 1.0,
   "episodes": 1,
   "alarm_minutes": 661,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid",
   "day": "base_B",
   "days": 1.0,
   "episodes": 3,
   "alarm_minutes": 842,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "temp_alarm",
   "day": "base_B",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_iforest",
   "day": "base_B",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_knn",
   "day": "base_B",
   "days": 1.0,
   "episodes": 3,
   "alarm_minutes": 145,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid_no_guard",
   "day": "base_B",
   "days": 1.0,
   "episodes": 6,
   "alarm_minutes": 886,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "rules",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 486
  },
  {
   "method": "raw",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 527
  },
  {
   "method": "temp_alarm",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_iforest",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_knn",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid_no_guard",
   "day": "base_C",
   "days": 0.309,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 995,
   "excluded_alarm_minutes": 521
  },
  {
   "method": "rules",
   "day": "base_D",
   "days": 1.0,
   "episodes": 2,
   "alarm_minutes": 523,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw",
   "day": "base_D",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid",
   "day": "base_D",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "temp_alarm",
   "day": "base_D",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_iforest",
   "day": "base_D",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_knn",
   "day": "base_D",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid_no_guard",
   "day": "base_D",
   "days": 1.0,
   "episodes": 1,
   "alarm_minutes": 509,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "rules",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "temp_alarm",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_iforest",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "raw_knn",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  },
  {
   "method": "hybrid_no_guard",
   "day": "base_E",
   "days": 1.0,
   "episodes": 0,
   "alarm_minutes": 0,
   "excluded_minutes": 0,
   "excluded_alarm_minutes": 0
  }
 ],
 "sweep": [
  {
   "method": "rules",
   "margin": 0.5,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.8333,
   "median_delay_min": 105.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 331.1652,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.76
  },
  {
   "method": "raw",
   "margin": 0.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 19.0,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 175.6777,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 5.1056,
   "false_alarm_minutes_per_day": 705.9597,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8333
  },
  {
   "method": "temp_alarm",
   "margin": 0.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 6,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 9.5,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 1417.9533,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 0.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.2,
   "median_delay_min": 389.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 122.0693,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 2.7849,
   "false_alarm_minutes_per_day": 676.4867,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8
  },
  {
   "method": "rules",
   "margin": 0.6,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7333,
   "median_delay_min": 92.5,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 227.1974,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7727
  },
  {
   "method": "raw",
   "margin": 0.6,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 164.5383,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 0.6,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.7131,
   "false_alarm_minutes_per_day": 519.6068,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8
  },
  {
   "method": "temp_alarm",
   "margin": 0.6,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 0.6,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 6,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 19.0,
   "false_alarms_per_day": 3.0169,
   "false_alarm_minutes_per_day": 1199.8066,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 0.6,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 42.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 110.6978,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 0.6,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.9,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 627.9839,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8519
  },
  {
   "method": "rules",
   "margin": 0.7,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 82.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 197.9565,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.75
  },
  {
   "method": "raw",
   "margin": 0.7,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 158.0403,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 0.7,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.9333,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.249,
   "false_alarm_minutes_per_day": 452.0741,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.75
  },
  {
   "method": "temp_alarm",
   "margin": 0.7,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 0.7,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 6,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 132.5,
   "false_alarms_per_day": 2.3207,
   "false_alarm_minutes_per_day": 459.0363,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 0.7,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 44.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 95.8453,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 0.7,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.8,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 2.3207,
   "false_alarm_minutes_per_day": 570.4303,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.875
  },
  {
   "method": "rules",
   "margin": 0.8,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6,
   "median_delay_min": 110.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 178.2305,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7222
  },
  {
   "method": "raw",
   "margin": 0.8,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 157.3441,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 0.8,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.8,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.249,
   "false_alarm_minutes_per_day": 407.9807,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8333
  },
  {
   "method": "temp_alarm",
   "margin": 0.8,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 0.8,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 6,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 211.0,
   "false_alarms_per_day": 1.3924,
   "false_alarm_minutes_per_day": 294.2659,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 0.8,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 45.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 87.4907,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 0.8,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.7333,
   "median_delay_min": 34.0,
   "false_alarms_per_day": 1.3924,
   "false_alarm_minutes_per_day": 495.7035,
   "normal_days_with_alarm": 3,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9091
  },
  {
   "method": "rules",
   "margin": 0.9,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5333,
   "median_delay_min": 171.5,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 163.61,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6875
  },
  {
   "method": "raw",
   "margin": 0.9,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 157.112,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 0.9,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.7667,
   "median_delay_min": 34.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 330.701,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8696
  },
  {
   "method": "temp_alarm",
   "margin": 0.9,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 0.9,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.9667,
   "median_delay_min": 240.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 101.415,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 0.9,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 46.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 60.3384,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 0.9,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 36.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 471.1039,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "rules",
   "margin": 1.0,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 182.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 157.5761,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "method": "raw",
   "margin": 1.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 157.112,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 1.0,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 36.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 288.0,
   "normal_days_with_alarm": 3,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "temp_alarm",
   "margin": 1.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 1.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 272.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 8.3546,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 1.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 47.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 46.8783,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 1.0,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 37.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 459.5004,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "rules",
   "margin": 1.1,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 205.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 147.365,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "method": "raw",
   "margin": 1.1,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 153.3989,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 1.1,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 38.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 241.5858,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "temp_alarm",
   "margin": 1.1,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 1.1,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 1.1,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 48.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 40.8445,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 1.1,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 39.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 446.0403,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "rules",
   "margin": 1.25,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 310.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 121.3731,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "method": "raw",
   "margin": 1.25,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 153.3989,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 1.25,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 39.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 195.4037,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "temp_alarm",
   "margin": 1.25,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 1.25,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 1.25,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 51.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 33.6503,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 1.25,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 323.7389,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "method": "rules",
   "margin": 1.5,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 227.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 116.0355,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 1.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 35.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 145.7405,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 1.5,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 43.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 44.7897,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.95
  },
  {
   "method": "temp_alarm",
   "margin": 1.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 1.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 1.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 57.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 21.5826,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 1.5,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 49.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 223.7164,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8571
  },
  {
   "method": "rules",
   "margin": 1.75,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 229.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 113.7147,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 1.75,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 145.2764,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 1.75,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6333,
   "median_delay_min": 46.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7368
  },
  {
   "method": "temp_alarm",
   "margin": 1.75,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 1.75,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 1.75,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.0667,
   "median_delay_min": 464.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 8.5866,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 1.75,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 50.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 189.6019,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8
  },
  {
   "method": "rules",
   "margin": 2.0,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 352.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 110.6978,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 2.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 144.116,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 2.0,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5667,
   "median_delay_min": 48.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7059
  },
  {
   "method": "temp_alarm",
   "margin": 2.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 2.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 2.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.0667,
   "median_delay_min": 584.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 6.0338,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 2.0,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.4333,
   "median_delay_min": 52.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 146.4367,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6154
  },
  {
   "method": "rules",
   "margin": 2.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 28.0806,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 2.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 140.1708,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 2.5,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5625
  },
  {
   "method": "temp_alarm",
   "margin": 2.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 2.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 2.5,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 2.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 59.6422,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6
  },
  {
   "method": "rules",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 3.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 134.137,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7
  },
  {
   "method": "temp_alarm",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 3.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 3.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.2333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7143
  },
  {
   "method": "rules",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 4.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 40.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 129.0314,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.2667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.625
  },
  {
   "method": "temp_alarm",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 4.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 4.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "rules",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "raw",
   "margin": 6.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.1,
   "median_delay_min": 41.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 119.2844,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "method": "temp_alarm",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.0
  },
  {
   "method": "raw_iforest",
   "margin": 6.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "raw_knn",
   "margin": 6.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "method": "hybrid_no_guard",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  }
 ],
 "physics_check": [
  {
   "fault": "lt_door_open",
   "feature": "lt_air",
   "predicted": "up",
   "observed_z": 0.4384,
   "observed_change": 0.2192,
   "unit": "degC",
   "verdict": "not visible"
  },
  {
   "fault": "lt_door_open",
   "feature": "lt_prod",
   "predicted": "up",
   "observed_z": 0.096,
   "observed_change": 0.0288,
   "unit": "degC",
   "verdict": "not visible"
  },
  {
   "fault": "lt_door_open",
   "feature": "lt_feed",
   "predicted": "up",
   "observed_z": 1.0282,
   "observed_change": 0.0619,
   "unit": "-",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_door_open",
   "feature": "w_lt",
   "predicted": "up",
   "observed_z": 2.5644,
   "observed_change": 0.098,
   "unit": "kW",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_door_open",
   "feature": "lt_dis_sh",
   "predicted": "up",
   "observed_z": 5.577,
   "observed_change": 5.9519,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_evap_ice",
   "feature": "lt_td",
   "predicted": "up",
   "observed_z": -2.0043,
   "observed_change": -1.2259,
   "unit": "K",
   "verdict": "opposite"
  },
  {
   "fault": "lt_evap_ice",
   "feature": "lt_feed",
   "predicted": "up",
   "observed_z": 9.1065,
   "observed_change": 0.5482,
   "unit": "-",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_evap_ice",
   "feature": "w_lt",
   "predicted": "up",
   "observed_z": 0.8047,
   "observed_change": 0.0308,
   "unit": "kW",
   "verdict": "not visible"
  },
  {
   "fault": "lt_evap_ice",
   "feature": "lt_sh",
   "predicted": "down",
   "observed_z": -2.2906,
   "observed_change": -4.5479,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_evap_ice",
   "feature": "lt_air",
   "predicted": "up",
   "observed_z": -1.7647,
   "observed_change": -0.8823,
   "unit": "degC",
   "verdict": "opposite"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "lt_sh",
   "predicted": "up",
   "observed_z": 10.7608,
   "observed_change": 21.3646,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "lt_td",
   "predicted": "up",
   "observed_z": 25.0,
   "observed_change": 23.0395,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "lt_air",
   "predicted": "up",
   "observed_z": 25.0,
   "observed_change": 22.3727,
   "unit": "degC",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "lt_prod",
   "predicted": "up",
   "observed_z": 25.0,
   "observed_change": 21.6257,
   "unit": "degC",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "w_lt",
   "predicted": "down",
   "observed_z": -8.2826,
   "observed_change": -0.3165,
   "unit": "kW",
   "verdict": "confirmed"
  },
  {
   "fault": "lt_eev_stuck",
   "feature": "lt_feed",
   "predicted": "down",
   "observed_z": -7.4773,
   "observed_change": -0.4502,
   "unit": "-",
   "verdict": "confirmed"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_air_dt",
   "predicted": "up",
   "observed_z": 0.9886,
   "observed_change": 0.4943,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_td",
   "predicted": "up",
   "observed_z": 1.0983,
   "observed_change": 0.5491,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_sh",
   "predicted": "down",
   "observed_z": -0.1083,
   "observed_change": -0.1012,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_prod",
   "predicted": "up",
   "observed_z": -0.2313,
   "observed_change": -0.0694,
   "unit": "degC",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_prod_spread",
   "predicted": "up",
   "observed_z": 0.2838,
   "observed_change": 0.0284,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_fan",
   "feature": "mt_feed",
   "predicted": "up",
   "observed_z": 0.2854,
   "observed_change": 0.0179,
   "unit": "-",
   "verdict": "not visible"
  },
  {
   "fault": "cond_blockage",
   "feature": "gc_app",
   "predicted": "up",
   "observed_z": 3.5897,
   "observed_change": 2.4126,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "cond_blockage",
   "feature": "gc_air_dt",
   "predicted": "up",
   "observed_z": 1.6108,
   "observed_change": 1.255,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "cond_blockage",
   "feature": "p_gc",
   "predicted": "up",
   "observed_z": 6.1769,
   "observed_change": 538.265,
   "unit": "kPa",
   "verdict": "confirmed"
  },
  {
   "fault": "cond_blockage",
   "feature": "pr_mt",
   "predicted": "up",
   "observed_z": 4.6237,
   "observed_change": 0.1441,
   "unit": "-",
   "verdict": "confirmed"
  },
  {
   "fault": "cond_blockage",
   "feature": "w_mt",
   "predicted": "up",
   "observed_z": 13.678,
   "observed_change": 3.257,
   "unit": "kW",
   "verdict": "confirmed"
  },
  {
   "fault": "cond_blockage",
   "feature": "mt_dis_sh",
   "predicted": "up",
   "observed_z": 4.4439,
   "observed_change": 8.4515,
   "unit": "K",
   "verdict": "confirmed"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_air_dt",
   "predicted": "up",
   "observed_z": -0.3179,
   "observed_change": -0.159,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_td",
   "predicted": "up",
   "observed_z": -0.3392,
   "observed_change": -0.1696,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_sh",
   "predicted": "down",
   "observed_z": 0.1459,
   "observed_change": 0.1363,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_prod",
   "predicted": "up",
   "observed_z": -0.3605,
   "observed_change": -0.1082,
   "unit": "degC",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_prod_spread",
   "predicted": "up",
   "observed_z": -0.0358,
   "observed_change": -0.0036,
   "unit": "K",
   "verdict": "not visible"
  },
  {
   "fault": "mt_evap_blockage",
   "feature": "mt_feed",
   "predicted": "up",
   "observed_z": -0.0311,
   "observed_change": -0.0019,
   "unit": "-",
   "verdict": "not visible"
  }
 ],
 "sensor_study": [
  {
   "day": "base_A",
   "sensor": "p_ltc_suc",
   "kind": "bias",
   "size": -200.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "p_mtc_suc",
   "kind": "bias",
   "size": 300.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "p_gc",
   "kind": "bias",
   "size": 600.0,
   "expected_check": "pressure pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": -25.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_mtc_suc",
   "kind": "bias",
   "size": -15.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 0.9843,
   "flagged": true,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 15.0,
   "expected_check": "law: case air above room air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_gc_out",
   "kind": "bias",
   "size": -8.0,
   "expected_check": "law: refrigerant below cooling air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_ltc_ret",
   "kind": "stuck",
   "size": 0.0,
   "expected_check": "flatline",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_gc_air_out1",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "air-temperature pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_A",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 4.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_A",
   "sensor": "t_amb",
   "kind": "bias",
   "size": 5.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "p_ltc_suc",
   "kind": "bias",
   "size": -200.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "p_mtc_suc",
   "kind": "bias",
   "size": 300.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "p_gc",
   "kind": "bias",
   "size": 600.0,
   "expected_check": "pressure pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": -25.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_mtc_suc",
   "kind": "bias",
   "size": -15.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 0.999,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 15.0,
   "expected_check": "law: case air above room air",
   "flagged_fraction": 0.8657,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_gc_out",
   "kind": "bias",
   "size": -8.0,
   "expected_check": "law: refrigerant below cooling air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_ltc_ret",
   "kind": "stuck",
   "size": 0.0,
   "expected_check": "flatline",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_B",
   "sensor": "t_gc_air_out1",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "air-temperature pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_B",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 4.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_B",
   "sensor": "t_amb",
   "kind": "bias",
   "size": 5.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "p_ltc_suc",
   "kind": "bias",
   "size": -200.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "p_mtc_suc",
   "kind": "bias",
   "size": 300.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "p_gc",
   "kind": "bias",
   "size": 600.0,
   "expected_check": "pressure pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": -25.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_mtc_suc",
   "kind": "bias",
   "size": -15.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 0.9892,
   "flagged": true,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 15.0,
   "expected_check": "law: case air above room air",
   "flagged_fraction": 0.9931,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_gc_out",
   "kind": "bias",
   "size": -8.0,
   "expected_check": "law: refrigerant below cooling air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_ltc_ret",
   "kind": "stuck",
   "size": 0.0,
   "expected_check": "flatline",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_C",
   "sensor": "t_gc_air_out1",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "air-temperature pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_C",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_C",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 4.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_C",
   "sensor": "t_amb",
   "kind": "bias",
   "size": 5.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_D",
   "sensor": "p_ltc_suc",
   "kind": "bias",
   "size": -200.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "p_mtc_suc",
   "kind": "bias",
   "size": 300.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "p_gc",
   "kind": "bias",
   "size": 600.0,
   "expected_check": "pressure pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": -25.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_mtc_suc",
   "kind": "bias",
   "size": -15.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 15.0,
   "expected_check": "law: case air above room air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_gc_out",
   "kind": "bias",
   "size": -8.0,
   "expected_check": "law: refrigerant below cooling air",
   "flagged_fraction": 0.9039,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_ltc_ret",
   "kind": "stuck",
   "size": 0.0,
   "expected_check": "flatline",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_D",
   "sensor": "t_gc_air_out1",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "air-temperature pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": false,
   "process_alarm_without_check": false
  },
  {
   "day": "base_D",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 4.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_D",
   "sensor": "t_amb",
   "kind": "bias",
   "size": 5.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "p_ltc_suc",
   "kind": "bias",
   "size": -200.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "p_mtc_suc",
   "kind": "bias",
   "size": 300.0,
   "expected_check": "3-way pressure vote",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "p_gc",
   "kind": "bias",
   "size": 600.0,
   "expected_check": "pressure pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": -25.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_mtc_suc",
   "kind": "bias",
   "size": -15.0,
   "expected_check": "law: suction below saturation",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 15.0,
   "expected_check": "law: case air above room air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_gc_out",
   "kind": "bias",
   "size": -8.0,
   "expected_check": "law: refrigerant below cooling air",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_ltc_ret",
   "kind": "stuck",
   "size": 0.0,
   "expected_check": "flatline",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_gc_air_out1",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "air-temperature pair",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_ltc_suc",
   "kind": "bias",
   "size": 6.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_mtc_ret",
   "kind": "bias",
   "size": 4.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 1.0,
   "flagged": true,
   "process_alarm_with_check": false,
   "process_alarm_without_check": true
  },
  {
   "day": "base_E",
   "sensor": "t_amb",
   "kind": "bias",
   "size": 5.0,
   "expected_check": "none (no redundancy)",
   "flagged_fraction": 0.0,
   "flagged": false,
   "process_alarm_with_check": true,
   "process_alarm_without_check": true
  }
 ],
 "state_masking": [
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 0.5,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.8333,
   "median_delay_min": 105.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 331.1652,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.76
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 5.1056,
   "false_alarm_minutes_per_day": 705.9597,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8333
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 0.6,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7333,
   "median_delay_min": 92.5,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 227.1974,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7727
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 0.6,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.7131,
   "false_alarm_minutes_per_day": 519.6068,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 0.7,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 82.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 197.9565,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.75
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 0.7,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 5,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.9333,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.249,
   "false_alarm_minutes_per_day": 452.0741,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.75
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 0.8,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6,
   "median_delay_min": 110.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 178.2305,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7222
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 0.8,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.8,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.249,
   "false_alarm_minutes_per_day": 407.9807,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8333
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 0.9,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5333,
   "median_delay_min": 171.5,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 163.61,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6875
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 0.9,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.7667,
   "median_delay_min": 34.0,
   "false_alarms_per_day": 2.0886,
   "false_alarm_minutes_per_day": 330.701,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.8696
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 1.0,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 182.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 157.5761,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 1.0,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 36.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 288.0,
   "normal_days_with_alarm": 3,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 1.1,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 205.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 147.365,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 1.1,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 5,
   "events": 6,
   "detection_rate": 0.7,
   "median_delay_min": 38.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 241.5858,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.9524
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 1.25,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 310.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 121.3731,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 1.25,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 4,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 39.0,
   "false_alarms_per_day": 0.6962,
   "false_alarm_minutes_per_day": 195.4037,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 1.5,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 227.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 116.0355,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 1.5,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 43.0,
   "false_alarms_per_day": 1.6245,
   "false_alarm_minutes_per_day": 44.7897,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 0.95
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 1.75,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 229.5,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 113.7147,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 1.75,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6333,
   "median_delay_min": 46.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7368
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 2.0,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 352.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 110.6978,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 2.0,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5667,
   "median_delay_min": 48.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7059
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 2.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.2321,
   "false_alarm_minutes_per_day": 28.0806,
   "normal_days_with_alarm": 1,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 2.5,
   "events_caught_all_folds": 3,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5625
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 3,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 4.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.2667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.625
  },
  {
   "variant": "with state masking",
   "method": "rules",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 80.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "with state masking",
   "method": "hybrid",
   "margin": 6.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 1,
   "events": 6,
   "detection_rate": 0.1667,
   "median_delay_min": 64.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 1.0
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 74.0,
   "false_alarms_per_day": 4.4093,
   "false_alarm_minutes_per_day": 627.5197,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6333
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 0.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 3.249,
   "false_alarm_minutes_per_day": 254.5818,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6667
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 0.6,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 78.5,
   "false_alarms_per_day": 4.8735,
   "false_alarm_minutes_per_day": 513.1088,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5333
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 0.6,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 2.5528,
   "false_alarm_minutes_per_day": 206.079,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 0.7,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 82.5,
   "false_alarms_per_day": 4.6414,
   "false_alarm_minutes_per_day": 452.7703,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.4667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 0.7,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 1.8566,
   "false_alarm_minutes_per_day": 100.0226,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 0.8,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 112.0,
   "false_alarms_per_day": 4.1773,
   "false_alarm_minutes_per_day": 410.9976,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 0.8,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 33.0,
   "false_alarms_per_day": 1.3924,
   "false_alarm_minutes_per_day": 65.9081,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5333
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 0.9,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 160.0,
   "false_alarms_per_day": 3.7131,
   "false_alarm_minutes_per_day": 347.1781,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3333
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 0.9,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 36.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 37.1313,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 1.0,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 165.0,
   "false_alarms_per_day": 2.7849,
   "false_alarm_minutes_per_day": 314.224,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3333
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 1.0,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 181.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 19.9581,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 1.1,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 177.0,
   "false_alarms_per_day": 2.7849,
   "false_alarm_minutes_per_day": 291.249,
   "normal_days_with_alarm": 5,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3333
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 1.1,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.7667,
   "median_delay_min": 128.0,
   "false_alarms_per_day": 0.4641,
   "false_alarm_minutes_per_day": 2.3207,
   "normal_days_with_alarm": 2,
   "normal_days": 5,
   "diagnosis_accuracy": 0.6522
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 1.25,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 201.5,
   "false_alarms_per_day": 1.3924,
   "false_alarm_minutes_per_day": 236.9444,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 1.25,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 2,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 91.5,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.75
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 1.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 285.5,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 223.0201,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.2
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 1.5,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 100.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 1.75,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 287.5,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 215.1297,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.1667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 1.75,
   "events_caught_all_folds": 4,
   "events_caught_right_reason": 3,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.6667,
   "median_delay_min": 202.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 2.0,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 410.0,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 208.3997,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.1667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 2.0,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 4,
   "events": 6,
   "detection_rate": 0.5,
   "median_delay_min": 82.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.7333
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 2.5,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 492.5,
   "false_alarms_per_day": 1.1604,
   "false_alarm_minutes_per_day": 119.2844,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.1667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 2.5,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3,
   "median_delay_min": 241.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.3333
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 3.0,
   "events_caught_all_folds": 6,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 1.0,
   "median_delay_min": 498.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 86.7945,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.1667
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 3.0,
   "events_caught_all_folds": 1,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.2333,
   "median_delay_min": 407.0,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.2857
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 4.0,
   "events_caught_all_folds": 5,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 6,
   "events": 6,
   "detection_rate": 0.9333,
   "median_delay_min": 220.0,
   "false_alarms_per_day": 0.9283,
   "false_alarm_minutes_per_day": 46.1821,
   "normal_days_with_alarm": 4,
   "normal_days": 5,
   "diagnosis_accuracy": 0.1786
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 4.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  },
  {
   "variant": "without state masking",
   "method": "rules",
   "margin": 6.0,
   "events_caught_all_folds": 2,
   "events_caught_right_reason": 1,
   "events_caught_any_fold": 2,
   "events": 6,
   "detection_rate": 0.3333,
   "median_delay_min": 157.5,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": 0.5
  },
  {
   "variant": "without state masking",
   "method": "hybrid",
   "margin": 6.0,
   "events_caught_all_folds": 0,
   "events_caught_right_reason": 0,
   "events_caught_any_fold": 0,
   "events": 6,
   "detection_rate": 0.0,
   "median_delay_min": null,
   "false_alarms_per_day": 0.0,
   "false_alarm_minutes_per_day": 0.0,
   "normal_days_with_alarm": 0,
   "normal_days": 5,
   "diagnosis_accuracy": null
  }
 ],
 "fingerprint_trap": [
  {
   "day_1": "door",
   "day_2": "base_A",
   "kind": "fault vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "cond",
   "day_2": "base_E",
   "kind": "fault vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "fan",
   "day_2": "base_D",
   "kind": "fault vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "evapblock",
   "day_2": "base_A",
   "kind": "fault vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "base_A",
   "day_2": "base_D",
   "kind": "normal vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "base_A",
   "day_2": "base_E",
   "kind": "normal vs normal",
   "row_accuracy": 1.0
  },
  {
   "day_1": "base_D",
   "day_2": "base_E",
   "kind": "normal vs normal",
   "row_accuracy": 1.0
  }
 ],
 "hybrid_model": {
  "chosen": {
   "lt_sh": "median",
   "lt_td": "median",
   "lt_air": "median",
   "lt_prod": "median",
   "lt_feed": "ridge",
   "w_lt": "trees",
   "lt_dis_sh": "ridge",
   "mt_sh": "trees",
   "mt_td": "ridge",
   "mt_air_dt": "ridge",
   "mt_prod": "ridge",
   "mt_prod_spread": "ridge",
   "mt_feed": "trees",
   "gc_app": "trees",
   "gc_air_dt": "trees",
   "p_gc": "trees",
   "pr_mt": "trees",
   "w_mt": "trees",
   "mt_dis_sh": "trees"
  },
  "sigma": {
   "lt_sh": 1.9854012745020628,
   "lt_td": 0.6116420408263284,
   "lt_air": 0.5,
   "lt_prod": 0.3,
   "lt_feed": 0.0602031198861025,
   "w_lt": 0.03821732358171036,
   "lt_dis_sh": 1.0672152846917762,
   "mt_sh": 0.9344174365487627,
   "mt_td": 0.5,
   "mt_air_dt": 0.5,
   "mt_prod": 0.3,
   "mt_prod_spread": 0.1,
   "mt_feed": 0.0625649558011985,
   "gc_app": 0.6720747847730694,
   "gc_air_dt": 0.7791091738487314,
   "p_gc": 87.14142832562251,
   "pr_mt": 0.0311611120613749,
   "w_mt": 0.23811812009361527,
   "mt_dis_sh": 1.9018203026292897
  },
  "thresholds": {
   "lt_door_open": 3.0,
   "lt_evap_ice": 3.1161493866962737,
   "lt_eev_stuck": 3.0,
   "mt_airflow": 3.0,
   "cond_blockage": 4.87380969309414,
   "unknown": 3.8938659482723983
  },
  "envelope": {
   "t_amb": [
    -3.8772833333333336,
    35.576211111111114
   ],
   "t_room": [
    15.48982037037037,
    25.13370740740741
   ]
  }
 },
 "sensor_flags": {
  "base_A": {},
  "base_B": {},
  "base_C": {
   "p_gc": 0.3145833333333333,
   "p_mt_dis": 0.3145833333333333,
   "p_lt_suc": 0.31527777777777777
  },
  "base_D": {},
  "base_E": {
   "t_mtc_ret": 1.0
  },
  "door": {},
  "ice": {},
  "valve": {
   "t_gc_out": 0.041666666666666664
  },
  "fan": {
   "t_gc_air_out1": 0.020833333333333332,
   "t_gc_air_out2": 0.020833333333333332
  },
  "cond": {},
  "evapblock": {
   "t_gc_air_out1": 0.029166666666666667,
   "t_gc_air_out2": 0.029166666666666667
  }
 },
 "features": [
  "lt_sh",
  "lt_td",
  "lt_air",
  "lt_prod",
  "lt_feed",
  "w_lt",
  "lt_dis_sh",
  "mt_sh",
  "mt_td",
  "mt_air_dt",
  "mt_prod",
  "mt_prod_spread",
  "mt_feed",
  "gc_app",
  "gc_air_dt",
  "p_gc",
  "pr_mt",
  "w_mt",
  "mt_dis_sh"
 ],
 "runtime_s": 519.1
}