# Result tables (generated by `python -m rfdd.report`)

## Headline (threshold margin 1.25)

| Detector | Events caught (every fold) | ...for the right reason | Detection rate | Median delay, min | False alarms / normal day | Normal days with an alarm | Right diagnosis |
|---|---|---|---|---|---|---|---|
| Physics rules | 3 / 6 | 2 / 6 | 0.5 | 310 | 0.46 | 1 / 5 | 0.67 |
| Black box (PCA, raw sensors) | 0 / 6 | 0 / 6 | 0.1 | 35 | 0.23 | 1 / 5 | - |
| Hybrid (physics + ML) | 4 / 6 | 4 / 6 | 0.67 | 39 | 0.7 | 1 / 5 | 1 |
| Case temperature alarm | 1 / 6 | 0 / 6 | 0.17 | 64 | 0 | 0 / 5 | 0 |
| Black box (isolation forest) | 0 / 6 | 0 / 6 | 0 | - | 0 | 0 / 5 | - |
| Black box (nearest neighbours) | 0 / 6 | 0 / 6 | 0.1 | 51 | 0.7 | 1 / 5 | - |
| Hybrid without range guard | 4 / 6 | 4 / 6 | 0.7 | 40 | 1.62 | 2 / 5 | 0.95 |

## Per event: folds detected, median delay, most common diagnosis

| Fault | Physics rules | Black box (PCA, raw sensors) | Hybrid (physics + ML) | Case temperature alarm |
|---|---|---|---|---|
| LT case door left open | 0/5 | 0/5 | 5/5, 39 min, lt_door_open | 0/5 |
| Ice build-up on the LT evaporator | 5/5, 310 min, lt_evap_ice | 1/5, 510 min | 5/5, 33 min, lt_evap_ice | 0/5 |
| LT expansion valve stuck closed | 5/5, 80 min, lt_eev_stuck | 1/5, 0 min | 5/5, 64 min, lt_eev_stuck | 5/5, 64 min, lt_case_warm |
| MT evaporator fan failure | 5/5, 384 min, cond_blockage | 0/5 | 0/5 | 0/5 |
| Gas cooler (condenser) air path blocked | 0/5 | 1/5, 35 min | 5/5, 41 min, cond_blockage | 0/5 |
| MT evaporator air path blocked | 0/5 | 0/5 | 0/5 | 0/5 |

## Other black boxes and ablations

| Fault | Black box (isolation forest) | Black box (nearest neighbours) | Hybrid without range guard |
|---|---|---|---|
| LT case door left open | 0/5 | 0/5 | 5/5, 39 min, lt_door_open |
| Ice build-up on the LT evaporator | 0/5 | 1/5, 734 min | 5/5, 33 min, lt_evap_ice |
| LT expansion valve stuck closed | 0/5 | 1/5, 38 min | 5/5, 64 min, lt_eev_stuck |
| MT evaporator fan failure | 0/5 | 0/5 | 1/5, 383 min, cond_blockage |
| Gas cooler (condenser) air path blocked | 0/5 | 1/5, 51 min | 5/5, 60 min, cond_blockage |
| MT evaporator air path blocked | 0/5 | 0/5 | 0/5 |

## False alarms per held-out normal day

| method | base_A | base_B | base_C | base_D | base_E |
|---|---|---|---|---|---|
| hybrid | 0 | 3 | 0 | 0 | 0 |
| hybrid_no_guard | 0 | 6 | 0 | 1 | 0 |
| raw | 0 | 1 | 0 | 0 | 0 |
| raw_iforest | 0 | 0 | 0 | 0 | 0 |
| raw_knn | 0 | 3 | 0 | 0 | 0 |
| rules | 0 | 0 | 0 | 2 | 0 |
| temp_alarm | 0 | 0 | 0 | 0 | 0 |

## Physics check

| fault | feature | predicted | observed_change | unit | observed_z | verdict |
|---|---|---|---|---|---|---|
| lt_door_open | lt_air | up | 0.22 | degC | 0.44 | not visible |
| lt_door_open | lt_prod | up | 0.03 | degC | 0.1 | not visible |
| lt_door_open | lt_feed | up | 0.06 | - | 1.03 | confirmed |
| lt_door_open | w_lt | up | 0.1 | kW | 2.56 | confirmed |
| lt_door_open | lt_dis_sh | up | 5.95 | K | 5.58 | confirmed |
| lt_evap_ice | lt_td | up | -1.23 | K | -2 | opposite |
| lt_evap_ice | lt_feed | up | 0.55 | - | 9.11 | confirmed |
| lt_evap_ice | w_lt | up | 0.03 | kW | 0.8 | not visible |
| lt_evap_ice | lt_sh | down | -4.55 | K | -2.29 | confirmed |
| lt_evap_ice | lt_air | up | -0.88 | degC | -1.76 | opposite |
| lt_eev_stuck | lt_sh | up | 21.36 | K | 10.76 | confirmed |
| lt_eev_stuck | lt_td | up | 23.04 | K | 25 | confirmed |
| lt_eev_stuck | lt_air | up | 22.37 | degC | 25 | confirmed |
| lt_eev_stuck | lt_prod | up | 21.63 | degC | 25 | confirmed |
| lt_eev_stuck | w_lt | down | -0.32 | kW | -8.28 | confirmed |
| lt_eev_stuck | lt_feed | down | -0.45 | - | -7.48 | confirmed |
| mt_evap_fan | mt_air_dt | up | 0.49 | K | 0.99 | not visible |
| mt_evap_fan | mt_td | up | 0.55 | K | 1.1 | confirmed |
| mt_evap_fan | mt_sh | down | -0.1 | K | -0.11 | not visible |
| mt_evap_fan | mt_prod | up | -0.07 | degC | -0.23 | not visible |
| mt_evap_fan | mt_prod_spread | up | 0.03 | K | 0.28 | not visible |
| mt_evap_fan | mt_feed | up | 0.02 | - | 0.29 | not visible |
| cond_blockage | gc_app | up | 2.41 | K | 3.59 | confirmed |
| cond_blockage | gc_air_dt | up | 1.25 | K | 1.61 | confirmed |
| cond_blockage | p_gc | up | 538.26 | kPa | 6.18 | confirmed |
| cond_blockage | pr_mt | up | 0.14 | - | 4.62 | confirmed |
| cond_blockage | w_mt | up | 3.26 | kW | 13.68 | confirmed |
| cond_blockage | mt_dis_sh | up | 8.45 | K | 4.44 | confirmed |
| mt_evap_blockage | mt_air_dt | up | -0.16 | K | -0.32 | not visible |
| mt_evap_blockage | mt_td | up | -0.17 | K | -0.34 | not visible |
| mt_evap_blockage | mt_sh | down | 0.14 | K | 0.15 | not visible |
| mt_evap_blockage | mt_prod | up | -0.11 | degC | -0.36 | not visible |
| mt_evap_blockage | mt_prod_spread | up | -0 | K | -0.04 | not visible |
| mt_evap_blockage | mt_feed | up | -0 | - | -0.03 | not visible |

## Sensor-fault injections (share of held-out days)

| sensor | kind | size | expected_check | flagged | process_alarm_with_check | process_alarm_without_check |
|---|---|---|---|---|---|---|
| p_ltc_suc | bias | -200 | 3-way pressure vote | 1 | 0.2 | 1 |
| p_mtc_suc | bias | 300 | 3-way pressure vote | 1 | 0 | 1 |
| p_gc | bias | 600 | pressure pair | 1 | 0 | 1 |
| t_ltc_suc | bias | -25 | law: suction below saturation | 1 | 0.2 | 1 |
| t_mtc_suc | bias | -15 | law: suction below saturation | 1 | 0.4 | 1 |
| t_mtc_ret | bias | 15 | law: case air above room air | 1 | 0 | 1 |
| t_gc_out | bias | -8 | law: refrigerant below cooling air | 1 | 0 | 1 |
| t_ltc_ret | stuck | 0 | flatline | 1 | 0 | 0.4 |
| t_gc_air_out1 | bias | 6 | air-temperature pair | 1 | 0 | 0.6 |
| t_ltc_suc | bias | 6 | none (no redundancy) | 0 | 0.2 | 0.4 |
| t_mtc_ret | bias | 4 | none (no redundancy) | 0.2 | 0.8 | 1 |
| t_amb | bias | 5 | none (no redundancy) | 0 | 0.8 | 0.8 |

## State masking (rules and hybrid, across thresholds)

| variant | method | margin | detection_rate | false_alarms_per_day | normal_days_with_alarm |
|---|---|---|---|---|---|
| with state masking | rules | 0.5 | 0.83 | 2.09 | 2 |
| with state masking | hybrid | 0.5 | 1 | 5.11 | 5 |
| with state masking | rules | 0.6 | 0.73 | 2.09 | 2 |
| with state masking | hybrid | 0.6 | 1 | 3.71 | 5 |
| with state masking | rules | 0.7 | 0.67 | 0.93 | 2 |
| with state masking | hybrid | 0.7 | 0.93 | 3.25 | 5 |
| with state masking | rules | 0.8 | 0.6 | 0.93 | 2 |
| with state masking | hybrid | 0.8 | 0.8 | 3.25 | 5 |
| with state masking | rules | 0.9 | 0.53 | 0.7 | 2 |
| with state masking | hybrid | 0.9 | 0.77 | 2.09 | 5 |
| with state masking | rules | 1 | 0.5 | 0.46 | 1 |
| with state masking | hybrid | 1 | 0.7 | 1.62 | 3 |
| with state masking | rules | 1.1 | 0.5 | 0.46 | 1 |
| with state masking | hybrid | 1.1 | 0.7 | 0.7 | 2 |
| with state masking | rules | 1.25 | 0.5 | 0.46 | 1 |
| with state masking | hybrid | 1.25 | 0.67 | 0.7 | 1 |
| with state masking | rules | 1.5 | 0.33 | 0.23 | 1 |
| with state masking | hybrid | 1.5 | 0.67 | 1.62 | 1 |
| with state masking | rules | 1.75 | 0.33 | 0.23 | 1 |
| with state masking | hybrid | 1.75 | 0.63 | 0 | 0 |
| with state masking | rules | 2 | 0.33 | 0.23 | 1 |
| with state masking | hybrid | 2 | 0.57 | 0 | 0 |
| with state masking | rules | 2.5 | 0.17 | 0.23 | 1 |
| with state masking | hybrid | 2.5 | 0.53 | 0 | 0 |
| with state masking | rules | 3 | 0.17 | 0 | 0 |
| with state masking | hybrid | 3 | 0.33 | 0 | 0 |
| with state masking | rules | 4 | 0.17 | 0 | 0 |
| with state masking | hybrid | 4 | 0.27 | 0 | 0 |
| with state masking | rules | 6 | 0.17 | 0 | 0 |
| with state masking | hybrid | 6 | 0.17 | 0 | 0 |
| without state masking | rules | 0.5 | 1 | 4.41 | 5 |
| without state masking | hybrid | 0.5 | 1 | 3.25 | 5 |
| without state masking | rules | 0.6 | 1 | 4.87 | 5 |
| without state masking | hybrid | 0.6 | 1 | 2.55 | 5 |
| without state masking | rules | 0.7 | 1 | 4.64 | 5 |
| without state masking | hybrid | 0.7 | 1 | 1.86 | 5 |
| without state masking | rules | 0.8 | 1 | 4.18 | 5 |
| without state masking | hybrid | 0.8 | 1 | 1.39 | 5 |
| without state masking | rules | 0.9 | 1 | 3.71 | 5 |
| without state masking | hybrid | 0.9 | 1 | 0.93 | 4 |
| without state masking | rules | 1 | 1 | 2.78 | 5 |
| without state masking | hybrid | 1 | 1 | 0.93 | 4 |
| without state masking | rules | 1.1 | 1 | 2.78 | 5 |
| without state masking | hybrid | 1.1 | 0.77 | 0.46 | 2 |
| without state masking | rules | 1.25 | 1 | 1.39 | 4 |
| without state masking | hybrid | 1.25 | 0.67 | 0 | 0 |
| without state masking | rules | 1.5 | 1 | 1.16 | 4 |
| without state masking | hybrid | 1.5 | 0.67 | 0 | 0 |
| without state masking | rules | 1.75 | 1 | 1.16 | 4 |
| without state masking | hybrid | 1.75 | 0.67 | 0 | 0 |
| without state masking | rules | 2 | 1 | 1.16 | 4 |
| without state masking | hybrid | 2 | 0.5 | 0 | 0 |
| without state masking | rules | 2.5 | 1 | 1.16 | 4 |
| without state masking | hybrid | 2.5 | 0.3 | 0 | 0 |
| without state masking | rules | 3 | 1 | 0.93 | 4 |
| without state masking | hybrid | 3 | 0.23 | 0 | 0 |
| without state masking | rules | 4 | 0.93 | 0.93 | 4 |
| without state masking | hybrid | 4 | 0 | 0 | 0 |
| without state masking | rules | 6 | 0.33 | 0 | 0 |
| without state masking | hybrid | 6 | 0 | 0 | 0 |

## Row-level accuracy trap

| day_1 | day_2 | kind | row_accuracy |
|---|---|---|---|
| door | base_A | fault vs normal | 1 |
| cond | base_E | fault vs normal | 1 |
| fan | base_D | fault vs normal | 1 |
| evapblock | base_A | fault vs normal | 1 |
| base_A | base_D | normal vs normal | 1 |
| base_A | base_E | normal vs normal | 1 |
| base_D | base_E | normal vs normal | 1 |

## Threshold sweep

| method | margin | detection_rate | events_caught_all_folds | false_alarms_per_day |
|---|---|---|---|---|
| rules | 0.5 | 0.83 | 5 | 2.09 |
| raw | 0.5 | 0.1 | 0 | 1.16 |
| hybrid | 0.5 | 1 | 6 | 5.11 |
| temp_alarm | 0.5 | 0.17 | 1 | 0 |
| raw_iforest | 0.5 | 1 | 6 | 1.16 |
| raw_knn | 0.5 | 0.2 | 0 | 0.23 |
| hybrid_no_guard | 0.5 | 1 | 6 | 2.78 |
| rules | 0.6 | 0.73 | 4 | 2.09 |
| raw | 0.6 | 0.1 | 0 | 0.7 |
| hybrid | 0.6 | 1 | 6 | 3.71 |
| temp_alarm | 0.6 | 0.17 | 1 | 0 |
| raw_iforest | 0.6 | 1 | 6 | 3.02 |
| raw_knn | 0.6 | 0.1 | 0 | 0.7 |
| hybrid_no_guard | 0.6 | 0.9 | 4 | 2.09 |
| rules | 0.7 | 0.67 | 4 | 0.93 |
| raw | 0.7 | 0.1 | 0 | 0.46 |
| hybrid | 0.7 | 0.93 | 5 | 3.25 |
| temp_alarm | 0.7 | 0.17 | 1 | 0 |
| raw_iforest | 0.7 | 1 | 6 | 2.32 |
| raw_knn | 0.7 | 0.1 | 0 | 0.93 |
| hybrid_no_guard | 0.7 | 0.8 | 4 | 2.32 |
| rules | 0.8 | 0.6 | 3 | 0.93 |
| raw | 0.8 | 0.1 | 0 | 0.46 |
| hybrid | 0.8 | 0.8 | 4 | 3.25 |
| temp_alarm | 0.8 | 0.17 | 1 | 0 |
| raw_iforest | 0.8 | 1 | 6 | 1.39 |
| raw_knn | 0.8 | 0.1 | 0 | 0.93 |
| hybrid_no_guard | 0.8 | 0.73 | 4 | 1.39 |
| rules | 0.9 | 0.53 | 3 | 0.7 |
| raw | 0.9 | 0.1 | 0 | 0.46 |
| hybrid | 0.9 | 0.77 | 4 | 2.09 |
| temp_alarm | 0.9 | 0.17 | 1 | 0 |
| raw_iforest | 0.9 | 0.97 | 5 | 2.09 |
| raw_knn | 0.9 | 0.1 | 0 | 0.7 |
| hybrid_no_guard | 0.9 | 0.7 | 4 | 0.93 |
| rules | 1 | 0.5 | 3 | 0.46 |
| raw | 1 | 0.1 | 0 | 0.46 |
| hybrid | 1 | 0.7 | 4 | 1.62 |
| temp_alarm | 1 | 0.17 | 1 | 0 |
| raw_iforest | 1 | 0.17 | 0 | 0.23 |
| raw_knn | 1 | 0.1 | 0 | 0.7 |
| hybrid_no_guard | 1 | 0.7 | 4 | 0.7 |
| rules | 1.1 | 0.5 | 3 | 0.46 |
| raw | 1.1 | 0.1 | 0 | 0.23 |
| hybrid | 1.1 | 0.7 | 4 | 0.7 |
| temp_alarm | 1.1 | 0.17 | 1 | 0 |
| raw_iforest | 1.1 | 0 | 0 | 0 |
| raw_knn | 1.1 | 0.1 | 0 | 0.7 |
| hybrid_no_guard | 1.1 | 0.7 | 4 | 0.93 |
| rules | 1.25 | 0.5 | 3 | 0.46 |
| raw | 1.25 | 0.1 | 0 | 0.23 |
| hybrid | 1.25 | 0.67 | 4 | 0.7 |
| temp_alarm | 1.25 | 0.17 | 1 | 0 |
| raw_iforest | 1.25 | 0 | 0 | 0 |
| raw_knn | 1.25 | 0.1 | 0 | 0.7 |
| hybrid_no_guard | 1.25 | 0.7 | 4 | 1.62 |
| rules | 1.5 | 0.33 | 2 | 0.23 |
| raw | 1.5 | 0.1 | 0 | 0.46 |
| hybrid | 1.5 | 0.67 | 4 | 1.62 |
| temp_alarm | 1.5 | 0.17 | 1 | 0 |
| raw_iforest | 1.5 | 0 | 0 | 0 |
| raw_knn | 1.5 | 0.1 | 0 | 0.46 |
| hybrid_no_guard | 1.5 | 0.7 | 4 | 0.7 |
| rules | 1.75 | 0.33 | 2 | 0.23 |
| raw | 1.75 | 0.1 | 0 | 0.46 |
| hybrid | 1.75 | 0.63 | 3 | 0 |
| temp_alarm | 1.75 | 0.17 | 1 | 0 |
| raw_iforest | 1.75 | 0 | 0 | 0 |
| raw_knn | 1.75 | 0.07 | 0 | 0.23 |
| hybrid_no_guard | 1.75 | 0.5 | 2 | 0.7 |
| rules | 2 | 0.33 | 2 | 0.23 |
| raw | 2 | 0.1 | 0 | 0.46 |
| hybrid | 2 | 0.57 | 3 | 0 |
| temp_alarm | 2 | 0.17 | 1 | 0 |
| raw_iforest | 2 | 0 | 0 | 0 |
| raw_knn | 2 | 0.07 | 0 | 0.23 |
| hybrid_no_guard | 2 | 0.43 | 2 | 0.93 |
| rules | 2.5 | 0.17 | 1 | 0.23 |
| raw | 2.5 | 0.1 | 0 | 0.46 |
| hybrid | 2.5 | 0.53 | 3 | 0 |
| temp_alarm | 2.5 | 0.17 | 1 | 0 |
| raw_iforest | 2.5 | 0 | 0 | 0 |
| raw_knn | 2.5 | 0 | 0 | 0 |
| hybrid_no_guard | 2.5 | 0.33 | 1 | 0.7 |
| rules | 3 | 0.17 | 1 | 0 |
| raw | 3 | 0.1 | 0 | 0.46 |
| hybrid | 3 | 0.33 | 1 | 0 |
| temp_alarm | 3 | 0.17 | 1 | 0 |
| raw_iforest | 3 | 0 | 0 | 0 |
| raw_knn | 3 | 0 | 0 | 0 |
| hybrid_no_guard | 3 | 0.23 | 1 | 0 |
| rules | 4 | 0.17 | 1 | 0 |
| raw | 4 | 0.1 | 0 | 0.46 |
| hybrid | 4 | 0.27 | 1 | 0 |
| temp_alarm | 4 | 0.17 | 1 | 0 |
| raw_iforest | 4 | 0 | 0 | 0 |
| raw_knn | 4 | 0 | 0 | 0 |
| hybrid_no_guard | 4 | 0.17 | 1 | 0 |
| rules | 6 | 0.17 | 1 | 0 |
| raw | 6 | 0.1 | 0 | 0.46 |
| hybrid | 6 | 0.17 | 1 | 0 |
| temp_alarm | 6 | 0.17 | 1 | 0 |
| raw_iforest | 6 | 0 | 0 | 0 |
| raw_knn | 6 | 0 | 0 | 0 |
| hybrid_no_guard | 6 | 0.17 | 1 | 0 |
